{
  "_comment": "Master configuration for Mini SCADA — 5 x 33/11kV distribution substations, 41 devices",
  "_version": "1.0",
  "_based_on": "BESCOM-style 33/11kV distribution substations, Bengaluru",
  "system": {
    "name": "Mini SCADA — 11kV Distribution Network",
    "utility": "BESCOM (Bruhat Bengaluru Electricity Supply Company)",
    "voltage_levels": ["33kV", "11kV", "0.415kV"],
    "nominal_frequency_hz": 50,
    "poll_interval_seconds": 3
  },
  "alarm_priority_rules": {
    "CRITICAL": {
      "manual_ack_required": true,
      "auto_clear": false,
      "description": "High-High or Low-Low limit breach, Breaker TRIP — operator must manually ACK and clear"
    },
    "HIGH": {
      "manual_ack_required": true,
      "auto_clear": false,
      "description": "High or Low limit breach, Comms failure — operator must manually ACK and clear"
    },
    "MEDIUM": {
      "manual_ack_required": false,
      "auto_clear": true,
      "description": "Data quality degraded, freeze — auto-ACK and auto-clear when condition resolves"
    },
    "LOW": { "manual_ack_required": false, "auto_clear": true, "description": "Informational, device restored — auto-ACK and auto-clear" }
  },
  "register_map": {
    "_comment": "Same register map for every Modbus slave device. address = 0-based wire address (40001 -> 0), as shown in Wireshark",
    "40001": { "address": 0, "parameter": "voltage", "unit": "kV", "scale": 100, "description": "Voltage (stored as kV x100, e.g. 1100 = 11.00kV)" },
    "40002": { "address": 1, "parameter": "current", "unit": "A", "scale": 10, "description": "Current (stored as A x10)" },
    "40003": { "address": 2, "parameter": "power_mw", "unit": "MW", "scale": 100, "description": "Active power (stored as MW x100, e.g. 250 = 2.50MW)" },
    "40004": { "address": 3, "parameter": "power_factor", "unit": "", "scale": 100, "description": "Power factor (stored as x100, e.g. 95 = 0.95)" },
    "40005": { "address": 4, "parameter": "temperature", "unit": "degC", "scale": 10, "description": "Temperature (stored as degC x10, transformer only)" },
    "40006": { "address": 5, "parameter": "frequency", "unit": "Hz", "scale": 100, "description": "Frequency (stored as Hz x100, e.g. 5000 = 50.00Hz)" },
    "40007": { "address": 6, "parameter": "fault_section", "unit": "", "scale": 1, "description": "Fault section from the relay fault locator (0 = none, N = cable section feeding load node N)" },
    "40100": { "address": 99, "parameter": "breaker_state", "unit": "", "scale": 1, "description": "Breaker state: 0=OPEN, 1=CLOSED, 2=TRIPPED, 3=UNKNOWN" }
  },
  "substations": [
    {
      "id": "SS-01",
      "name": "Rajajinagar 33/11kV Substation",
      "short_name": "RJN",
      "location": "Rajajinagar, Bengaluru West",
      "latitude": 12.9918,
      "longitude": 77.5488,
      "voltage_level": "33/11kV",
      "is_feeder_map_substation": true,
      "_comment": "This substation gets the full feeder map with load connectivity",
      "da_rtu": { "slave_id": 42, "name": "RJN DA RTU (RMU switch status)" },
      "_ties_comment": "Normally-open tie switches between feeders, used by FLISR to backfeed. via = drawing control point in map coordinates",
      "ties": [
        { "id": "NOP-1", "a": { "feeder": 1, "node": 4 }, "b": { "feeder": 3, "node": 3 }, "via": [600, 70] },
        { "id": "NOP-2", "a": { "feeder": 2, "node": 3 }, "b": { "feeder": 3, "node": 1 } },
        { "id": "NOP-3", "a": { "feeder": 4, "node": 3 }, "b": { "feeder": 2, "node": 3 }, "via": [400, 250] },
        { "id": "NOP-4", "a": { "feeder": 5, "node": 4 }, "b": { "feeder": 4, "node": 3 }, "via": [470, 330] }
      ],
      "transformer": {
        "id": "TR-SS01-T1",
        "name": "T1 — 12.5MVA 33/11kV",
        "slave_id": 1,
        "rating_mva": 12.5,
        "hv_kv": 33,
        "lv_kv": 11,
        "normal_operating": {
          "hv_voltage_kv": { "min": 31.0, "max": 35.0 },
          "lv_voltage_kv": { "min": 10.5, "max": 11.5 },
          "current_a": { "min": 0, "max": 656 },
          "power_mw": { "min": 0, "max": 11.25 },
          "temperature_degc": { "min": 20, "max": 85 },
          "frequency_hz": { "min": 49.5, "max": 50.5 }
        },
        "analog_limits": {
          "voltage": {
            "high_high": 11.8,
            "high": 11.5,
            "low": 10.5,
            "low_low": 10.0,
            "unit": "kV",
            "priority_high_high": "CRITICAL",
            "priority_high": "HIGH",
            "priority_low": "HIGH",
            "priority_low_low": "CRITICAL"
          },
          "current": {
            "high_high": 722,
            "high": 656,
            "low": 0,
            "low_low": -1,
            "unit": "A",
            "priority_high_high": "CRITICAL",
            "priority_high": "HIGH",
            "priority_low": "LOW",
            "priority_low_low": "LOW"
          },
          "power_mw": {
            "high_high": 12.38,
            "high": 11.25,
            "low": 0,
            "low_low": -1,
            "unit": "MW",
            "priority_high_high": "CRITICAL",
            "priority_high": "HIGH",
            "priority_low": "LOW",
            "priority_low_low": "LOW"
          },
          "temperature": {
            "high_high": 100,
            "high": 85,
            "low": 0,
            "low_low": -1,
            "unit": "degC",
            "priority_high_high": "CRITICAL",
            "priority_high": "HIGH",
            "priority_low": "LOW",
            "priority_low_low": "LOW"
          },
          "frequency": {
            "high_high": 51.0,
            "high": 50.5,
            "low": 49.5,
            "low_low": 49.0,
            "unit": "Hz",
            "priority_high_high": "HIGH",
            "priority_high": "MEDIUM",
            "priority_low": "MEDIUM",
            "priority_low_low": "HIGH"
          }
        }
      },
      "feeders": [
        {
          "id": "F-SS01-F1",
          "name": "Feeder 1 — Rajajinagar North",
          "short_name": "F1",
          "slave_id": 2,
          "feeder_number": 1,
          "load_type": "RESIDENTIAL",
          "estimated_consumers": 4200,
          "connected_load_kw": 3800,
          "cable_length_km": 4.2,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 5, "max": 90 },
            "power_mw": { "min": 0.08, "max": 1.54 },
            "power_factor": { "min": 0.8, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 108,
              "high": 90,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 1.85,
              "high": 1.54,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.8,
              "low_low": 0.7,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": [
            { "id": "LN-SS01-F1-01", "name": "Rajajinagar 1st Block", "type": "RESIDENTIAL", "consumers": 850, "load_kw": 720, "x": 120, "y": 80 },
            { "id": "LN-SS01-F1-02", "name": "Rajajinagar 2nd Block", "type": "RESIDENTIAL", "consumers": 1100, "load_kw": 950, "x": 200, "y": 60 },
            { "id": "LN-SS01-F1-03", "name": "Rajajinagar Market", "type": "COMMERCIAL", "consumers": 280, "load_kw": 640, "x": 290, "y": 90 },
            { "id": "LN-SS01-F1-04", "name": "Rajajinagar 5th Block", "type": "RESIDENTIAL", "consumers": 1970, "load_kw": 1490, "x": 370, "y": 70 }
          ]
        },
        {
          "id": "F-SS01-F2",
          "name": "Feeder 2 — Rajajinagar South",
          "short_name": "F2",
          "slave_id": 3,
          "feeder_number": 2,
          "load_type": "MIXED",
          "estimated_consumers": 3600,
          "connected_load_kw": 4200,
          "cable_length_km": 5.1,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 9, "max": 113 },
            "power_mw": { "min": 0.15, "max": 1.93 },
            "power_factor": { "min": 0.82, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 135,
              "high": 113,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 2.31,
              "high": 1.93,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.8,
              "low_low": 0.7,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": [
            { "id": "LN-SS01-F2-01", "name": "National College Area", "type": "MIXED", "consumers": 920, "load_kw": 1100, "x": 110, "y": 200 },
            { "id": "LN-SS01-F2-02", "name": "Chord Road Commercial", "type": "COMMERCIAL", "consumers": 340, "load_kw": 1400, "x": 200, "y": 230 },
            {
              "id": "LN-SS01-F2-03",
              "name": "Rajajinagar Industrial Area",
              "type": "INDUSTRIAL",
              "consumers": 45,
              "load_kw": 1700,
              "x": 310,
              "y": 210
            }
          ]
        },
        {
          "id": "F-SS01-F3",
          "name": "Feeder 3 — Dr Rajkumar Road",
          "short_name": "F3",
          "slave_id": 4,
          "feeder_number": 3,
          "load_type": "COMMERCIAL",
          "estimated_consumers": 2800,
          "connected_load_kw": 3500,
          "cable_length_km": 3.8,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 9, "max": 99 },
            "power_mw": { "min": 0.15, "max": 1.69 },
            "power_factor": { "min": 0.85, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 126,
              "high": 99,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 2.16,
              "high": 1.69,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.82,
              "low_low": 0.72,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": [
            { "id": "LN-SS01-F3-01", "name": "Palace Guttahalli", "type": "RESIDENTIAL", "consumers": 1200, "load_kw": 980, "x": 420, "y": 160 },
            { "id": "LN-SS01-F3-02", "name": "Dr Rajkumar Road Shops", "type": "COMMERCIAL", "consumers": 480, "load_kw": 1600, "x": 500, "y": 140 },
            { "id": "LN-SS01-F3-03", "name": "Malleswaram 18th Cross", "type": "RESIDENTIAL", "consumers": 1120, "load_kw": 920, "x": 580, "y": 170 }
          ]
        },
        {
          "id": "F-SS01-F4",
          "name": "Feeder 4 — Basaveshwara Nagar",
          "short_name": "F4",
          "slave_id": 5,
          "feeder_number": 4,
          "load_type": "RESIDENTIAL",
          "estimated_consumers": 5100,
          "connected_load_kw": 4600,
          "cable_length_km": 6.3,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 9, "max": 126 },
            "power_mw": { "min": 0.15, "max": 2.16 },
            "power_factor": { "min": 0.8, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 153,
              "high": 126,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 2.62,
              "high": 2.16,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.8,
              "low_low": 0.7,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": [
            {
              "id": "LN-SS01-F4-01",
              "name": "Basaveshwara Nagar 1st Stage",
              "type": "RESIDENTIAL",
              "consumers": 1800,
              "load_kw": 1600,
              "x": 130,
              "y": 320
            },
            {
              "id": "LN-SS01-F4-02",
              "name": "Basaveshwara Nagar 2nd Stage",
              "type": "RESIDENTIAL",
              "consumers": 2100,
              "load_kw": 1900,
              "x": 240,
              "y": 340
            },
            { "id": "LN-SS01-F4-03", "name": "BEL Layout", "type": "MIXED", "consumers": 1200, "load_kw": 1100, "x": 350, "y": 310 }
          ]
        },
        {
          "id": "F-SS01-F5",
          "name": "Feeder 5 — Peenya Industrial",
          "short_name": "F5",
          "slave_id": 6,
          "feeder_number": 5,
          "load_type": "INDUSTRIAL",
          "estimated_consumers": 120,
          "connected_load_kw": 5800,
          "cable_length_km": 7.2,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 23, "max": 143 },
            "power_mw": { "min": 0.39, "max": 2.46 },
            "power_factor": { "min": 0.78, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 180,
              "high": 143,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 3.08,
              "high": 2.46,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.78,
              "low_low": 0.68,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": [
            {
              "id": "LN-SS01-F5-01",
              "name": "Peenya Industrial Estate Phase 1",
              "type": "INDUSTRIAL",
              "consumers": 45,
              "load_kw": 2200,
              "x": 120,
              "y": 430
            },
            {
              "id": "LN-SS01-F5-02",
              "name": "Peenya Industrial Estate Phase 2",
              "type": "INDUSTRIAL",
              "consumers": 38,
              "load_kw": 1900,
              "x": 240,
              "y": 450
            },
            { "id": "LN-SS01-F5-03", "name": "Peenya KSRTC Depot", "type": "INDUSTRIAL", "consumers": 1, "load_kw": 800, "x": 360, "y": 440 },
            { "id": "LN-SS01-F5-04", "name": "Peenya Small Scale Units", "type": "INDUSTRIAL", "consumers": 36, "load_kw": 900, "x": 460, "y": 420 }
          ]
        }
      ]
    },
    {
      "id": "SS-02",
      "name": "Jayanagar 33/11kV Substation",
      "short_name": "JYN",
      "location": "Jayanagar, Bengaluru South",
      "latitude": 12.925,
      "longitude": 77.5938,
      "voltage_level": "33/11kV",
      "is_feeder_map_substation": false,
      "transformer": {
        "id": "TR-SS02-T1",
        "name": "T1 — 16MVA 33/11kV",
        "slave_id": 7,
        "rating_mva": 16,
        "hv_kv": 33,
        "lv_kv": 11,
        "normal_operating": {
          "hv_voltage_kv": { "min": 31.0, "max": 35.0 },
          "lv_voltage_kv": { "min": 10.5, "max": 11.5 },
          "current_a": { "min": 0, "max": 840 },
          "power_mw": { "min": 0, "max": 14.4 },
          "temperature_degc": { "min": 20, "max": 85 },
          "frequency_hz": { "min": 49.5, "max": 50.5 }
        },
        "analog_limits": {
          "voltage": {
            "high_high": 11.8,
            "high": 11.5,
            "low": 10.5,
            "low_low": 10.0,
            "unit": "kV",
            "priority_high_high": "CRITICAL",
            "priority_high": "HIGH",
            "priority_low": "HIGH",
            "priority_low_low": "CRITICAL"
          },
          "current": {
            "high_high": 924,
            "high": 840,
            "low": 0,
            "low_low": -1,
            "unit": "A",
            "priority_high_high": "CRITICAL",
            "priority_high": "HIGH",
            "priority_low": "LOW",
            "priority_low_low": "LOW"
          },
          "power_mw": {
            "high_high": 15.84,
            "high": 14.4,
            "low": 0,
            "low_low": -1,
            "unit": "MW",
            "priority_high_high": "CRITICAL",
            "priority_high": "HIGH",
            "priority_low": "LOW",
            "priority_low_low": "LOW"
          },
          "temperature": {
            "high_high": 100,
            "high": 85,
            "low": 0,
            "low_low": -1,
            "unit": "degC",
            "priority_high_high": "CRITICAL",
            "priority_high": "HIGH",
            "priority_low": "LOW",
            "priority_low_low": "LOW"
          },
          "frequency": {
            "high_high": 51.0,
            "high": 50.5,
            "low": 49.5,
            "low_low": 49.0,
            "unit": "Hz",
            "priority_high_high": "HIGH",
            "priority_high": "MEDIUM",
            "priority_low": "MEDIUM",
            "priority_low_low": "HIGH"
          }
        }
      },
      "feeders": [
        {
          "id": "F-SS02-F1",
          "name": "Feeder 1 — Jayanagar 4th Block",
          "short_name": "F1",
          "slave_id": 8,
          "feeder_number": 1,
          "load_type": "RESIDENTIAL",
          "estimated_consumers": 5200,
          "connected_load_kw": 4800,
          "cable_length_km": 4.5,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 8, "max": 111 },
            "power_mw": { "min": 0.14, "max": 1.9 },
            "power_factor": { "min": 0.82, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 134,
              "high": 111,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 2.3,
              "high": 1.9,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.82,
              "low_low": 0.72,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS02-F2",
          "name": "Feeder 2 — JP Nagar",
          "short_name": "F2",
          "slave_id": 9,
          "feeder_number": 2,
          "load_type": "MIXED",
          "estimated_consumers": 6800,
          "connected_load_kw": 6200,
          "cable_length_km": 5.8,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 12, "max": 142 },
            "power_mw": { "min": 0.2, "max": 2.44 },
            "power_factor": { "min": 0.8, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 170,
              "high": 142,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 2.91,
              "high": 2.44,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.8,
              "low_low": 0.7,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS02-F3",
          "name": "Feeder 3 — Banashankari",
          "short_name": "F3",
          "slave_id": 10,
          "feeder_number": 3,
          "load_type": "RESIDENTIAL",
          "estimated_consumers": 4900,
          "connected_load_kw": 4400,
          "cable_length_km": 5.2,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 8, "max": 103 },
            "power_mw": { "min": 0.14, "max": 1.76 },
            "power_factor": { "min": 0.81, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 122,
              "high": 103,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 2.1,
              "high": 1.76,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.81,
              "low_low": 0.71,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS02-F4",
          "name": "Feeder 4 — BTM Layout",
          "short_name": "F4",
          "slave_id": 11,
          "feeder_number": 4,
          "load_type": "MIXED",
          "estimated_consumers": 7200,
          "connected_load_kw": 6800,
          "cable_length_km": 6.1,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 12, "max": 158 },
            "power_mw": { "min": 0.2, "max": 2.71 },
            "power_factor": { "min": 0.8, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 190,
              "high": 158,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 3.25,
              "high": 2.71,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.8,
              "low_low": 0.7,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS02-F5",
          "name": "Feeder 5 — Koramangala",
          "short_name": "F5",
          "slave_id": 12,
          "feeder_number": 5,
          "load_type": "COMMERCIAL",
          "estimated_consumers": 3800,
          "connected_load_kw": 5200,
          "cable_length_km": 4.9,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 12, "max": 118 },
            "power_mw": { "min": 0.2, "max": 2.03 },
            "power_factor": { "min": 0.83, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 142,
              "high": 118,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 2.44,
              "high": 2.03,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.83,
              "low_low": 0.73,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS02-F6",
          "name": "Feeder 6 — Basavanagudi",
          "short_name": "F6",
          "slave_id": 13,
          "feeder_number": 6,
          "load_type": "RESIDENTIAL",
          "estimated_consumers": 4800,
          "connected_load_kw": 4160,
          "cable_length_km": 3.9,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 4, "max": 103 },
            "power_mw": { "min": 0.07, "max": 1.76 },
            "power_factor": { "min": 0.8, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 122,
              "high": 103,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 2.1,
              "high": 1.76,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.8,
              "low_low": 0.7,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        }
      ]
    },
    {
      "id": "SS-03",
      "name": "Whitefield 33/11kV Substation",
      "short_name": "WFD",
      "location": "Whitefield, Bengaluru East",
      "latitude": 12.9698,
      "longitude": 77.75,
      "voltage_level": "33/11kV",
      "is_feeder_map_substation": false,
      "transformer": {
        "id": "TR-SS03-T1",
        "name": "T1 — 20MVA 33/11kV",
        "slave_id": 14,
        "rating_mva": 20,
        "hv_kv": 33,
        "lv_kv": 11,
        "normal_operating": {
          "hv_voltage_kv": { "min": 31.0, "max": 35.0 },
          "lv_voltage_kv": { "min": 10.5, "max": 11.5 },
          "current_a": { "min": 0, "max": 1050 },
          "power_mw": { "min": 0, "max": 18.0 },
          "temperature_degc": { "min": 20, "max": 85 },
          "frequency_hz": { "min": 49.5, "max": 50.5 }
        },
        "analog_limits": {
          "voltage": {
            "high_high": 11.8,
            "high": 11.5,
            "low": 10.5,
            "low_low": 10.0,
            "unit": "kV",
            "priority_high_high": "CRITICAL",
            "priority_high": "HIGH",
            "priority_low": "HIGH",
            "priority_low_low": "CRITICAL"
          },
          "current": {
            "high_high": 1155,
            "high": 1050,
            "low": 0,
            "low_low": -1,
            "unit": "A",
            "priority_high_high": "CRITICAL",
            "priority_high": "HIGH",
            "priority_low": "LOW",
            "priority_low_low": "LOW"
          },
          "power_mw": {
            "high_high": 19.8,
            "high": 18.0,
            "low": 0,
            "low_low": -1,
            "unit": "MW",
            "priority_high_high": "CRITICAL",
            "priority_high": "HIGH",
            "priority_low": "LOW",
            "priority_low_low": "LOW"
          },
          "temperature": {
            "high_high": 100,
            "high": 85,
            "low": 0,
            "low_low": -1,
            "unit": "degC",
            "priority_high_high": "CRITICAL",
            "priority_high": "HIGH",
            "priority_low": "LOW",
            "priority_low_low": "LOW"
          },
          "frequency": {
            "high_high": 51.0,
            "high": 50.5,
            "low": 49.5,
            "low_low": 49.0,
            "unit": "Hz",
            "priority_high_high": "HIGH",
            "priority_high": "MEDIUM",
            "priority_low": "MEDIUM",
            "priority_low_low": "HIGH"
          }
        }
      },
      "feeders": [
        {
          "id": "F-SS03-F1",
          "name": "Feeder 1 — Whitefield Main",
          "short_name": "F1",
          "slave_id": 15,
          "feeder_number": 1,
          "load_type": "MIXED",
          "estimated_consumers": 8200,
          "connected_load_kw": 7800,
          "cable_length_km": 5.5,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 13, "max": 146 },
            "power_mw": { "min": 0.22, "max": 2.5 },
            "power_factor": { "min": 0.82, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 176,
              "high": 146,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 3.01,
              "high": 2.5,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.82,
              "low_low": 0.72,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS03-F2",
          "name": "Feeder 2 — ITPL Tech Park",
          "short_name": "F2",
          "slave_id": 16,
          "feeder_number": 2,
          "load_type": "INDUSTRIAL",
          "estimated_consumers": 85,
          "connected_load_kw": 9200,
          "cable_length_km": 3.2,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 33, "max": 172 },
            "power_mw": { "min": 0.56, "max": 2.95 },
            "power_factor": { "min": 0.85, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 208,
              "high": 172,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 3.56,
              "high": 2.95,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.85,
              "low_low": 0.75,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS03-F3",
          "name": "Feeder 3 — Varthur Road",
          "short_name": "F3",
          "slave_id": 17,
          "feeder_number": 3,
          "load_type": "RESIDENTIAL",
          "estimated_consumers": 6100,
          "connected_load_kw": 5600,
          "cable_length_km": 6.4,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 10, "max": 107 },
            "power_mw": { "min": 0.17, "max": 1.84 },
            "power_factor": { "min": 0.8, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 130,
              "high": 107,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 2.23,
              "high": 1.84,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.8,
              "low_low": 0.7,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS03-F4",
          "name": "Feeder 4 — Brookefield",
          "short_name": "F4",
          "slave_id": 18,
          "feeder_number": 4,
          "load_type": "MIXED",
          "estimated_consumers": 5400,
          "connected_load_kw": 5100,
          "cable_length_km": 4.8,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 10, "max": 97 },
            "power_mw": { "min": 0.17, "max": 1.67 },
            "power_factor": { "min": 0.82, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 117,
              "high": 97,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 2.0,
              "high": 1.67,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.82,
              "low_low": 0.72,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS03-F5",
          "name": "Feeder 5 — Mahadevapura",
          "short_name": "F5",
          "slave_id": 19,
          "feeder_number": 5,
          "load_type": "MIXED",
          "estimated_consumers": 7600,
          "connected_load_kw": 7100,
          "cable_length_km": 5.9,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 13, "max": 133 },
            "power_mw": { "min": 0.22, "max": 2.28 },
            "power_factor": { "min": 0.81, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 159,
              "high": 133,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 2.73,
              "high": 2.28,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.81,
              "low_low": 0.71,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS03-F6",
          "name": "Feeder 6 — Kadugodi",
          "short_name": "F6",
          "slave_id": 20,
          "feeder_number": 6,
          "load_type": "MIXED",
          "estimated_consumers": 4100,
          "connected_load_kw": 5440,
          "cable_length_km": 6.2,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 10, "max": 110 },
            "power_mw": { "min": 0.17, "max": 1.89 },
            "power_factor": { "min": 0.82, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 133,
              "high": 110,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 2.28,
              "high": 1.89,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.8,
              "low_low": 0.7,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS03-F7",
          "name": "Feeder 7 — Hoodi Industrial",
          "short_name": "F7",
          "slave_id": 21,
          "feeder_number": 7,
          "load_type": "INDUSTRIAL",
          "estimated_consumers": 380,
          "connected_load_kw": 7360,
          "cable_length_km": 4.8,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 23, "max": 149 },
            "power_mw": { "min": 0.39, "max": 2.56 },
            "power_factor": { "min": 0.78, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 185,
              "high": 149,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 3.17,
              "high": 2.56,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.78,
              "low_low": 0.68,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        }
      ]
    },
    {
      "id": "SS-04",
      "name": "Hebbal 33/11kV Substation",
      "short_name": "HBL",
      "location": "Hebbal, Bengaluru North",
      "latitude": 13.0358,
      "longitude": 77.597,
      "voltage_level": "33/11kV",
      "is_feeder_map_substation": false,
      "transformer": {
        "id": "TR-SS04-T1",
        "name": "T1 — 20MVA 33/11kV",
        "slave_id": 22,
        "rating_mva": 20,
        "hv_kv": 33,
        "lv_kv": 11,
        "normal_operating": {
          "hv_voltage_kv": { "min": 31.0, "max": 35.0 },
          "lv_voltage_kv": { "min": 10.5, "max": 11.5 },
          "current_a": { "min": 0, "max": 1050 },
          "power_mw": { "min": 0, "max": 18.0 },
          "temperature_degc": { "min": 20, "max": 85 },
          "frequency_hz": { "min": 49.5, "max": 50.5 }
        },
        "analog_limits": {
          "voltage": {
            "high_high": 11.8,
            "high": 11.5,
            "low": 10.5,
            "low_low": 10.0,
            "unit": "kV",
            "priority_high_high": "CRITICAL",
            "priority_high": "HIGH",
            "priority_low": "HIGH",
            "priority_low_low": "CRITICAL"
          },
          "current": {
            "high_high": 1155,
            "high": 1050,
            "low": 0,
            "low_low": -1,
            "unit": "A",
            "priority_high_high": "CRITICAL",
            "priority_high": "HIGH",
            "priority_low": "LOW",
            "priority_low_low": "LOW"
          },
          "power_mw": {
            "high_high": 19.8,
            "high": 18.0,
            "low": 0,
            "low_low": -1,
            "unit": "MW",
            "priority_high_high": "CRITICAL",
            "priority_high": "HIGH",
            "priority_low": "LOW",
            "priority_low_low": "LOW"
          },
          "temperature": {
            "high_high": 100,
            "high": 85,
            "low": 0,
            "low_low": -1,
            "unit": "degC",
            "priority_high_high": "CRITICAL",
            "priority_high": "HIGH",
            "priority_low": "LOW",
            "priority_low_low": "LOW"
          },
          "frequency": {
            "high_high": 51.0,
            "high": 50.5,
            "low": 49.5,
            "low_low": 49.0,
            "unit": "Hz",
            "priority_high_high": "HIGH",
            "priority_high": "MEDIUM",
            "priority_low": "MEDIUM",
            "priority_low_low": "HIGH"
          }
        }
      },
      "feeders": [
        {
          "id": "F-SS04-F1",
          "name": "Feeder 1 — Kempapura",
          "short_name": "F1",
          "slave_id": 23,
          "feeder_number": 1,
          "load_type": "RESIDENTIAL",
          "estimated_consumers": 4300,
          "connected_load_kw": 3840,
          "cable_length_km": 3.6,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 4, "max": 99 },
            "power_mw": { "min": 0.07, "max": 1.7 },
            "power_factor": { "min": 0.8, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 120,
              "high": 99,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 2.06,
              "high": 1.7,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.8,
              "low_low": 0.7,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS04-F2",
          "name": "Feeder 2 — RT Nagar",
          "short_name": "F2",
          "slave_id": 24,
          "feeder_number": 2,
          "load_type": "RESIDENTIAL",
          "estimated_consumers": 5100,
          "connected_load_kw": 4320,
          "cable_length_km": 4.2,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 4, "max": 112 },
            "power_mw": { "min": 0.07, "max": 1.92 },
            "power_factor": { "min": 0.8, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 132,
              "high": 112,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 2.27,
              "high": 1.92,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.8,
              "low_low": 0.7,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS04-F3",
          "name": "Feeder 3 — Manyata Tech Park",
          "short_name": "F3",
          "slave_id": 25,
          "feeder_number": 3,
          "load_type": "COMMERCIAL",
          "estimated_consumers": 160,
          "connected_load_kw": 6720,
          "cable_length_km": 2.9,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 16, "max": 174 },
            "power_mw": { "min": 0.28, "max": 2.98 },
            "power_factor": { "min": 0.85, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 220,
              "high": 174,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 3.77,
              "high": 2.98,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.82,
              "low_low": 0.72,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS04-F4",
          "name": "Feeder 4 — Sahakara Nagar",
          "short_name": "F4",
          "slave_id": 26,
          "feeder_number": 4,
          "load_type": "RESIDENTIAL",
          "estimated_consumers": 3900,
          "connected_load_kw": 3680,
          "cable_length_km": 5.1,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 4, "max": 95 },
            "power_mw": { "min": 0.07, "max": 1.63 },
            "power_factor": { "min": 0.8, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 116,
              "high": 95,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 1.99,
              "high": 1.63,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.8,
              "low_low": 0.7,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS04-F5",
          "name": "Feeder 5 — Yelahanka New Town",
          "short_name": "F5",
          "slave_id": 27,
          "feeder_number": 5,
          "load_type": "MIXED",
          "estimated_consumers": 3600,
          "connected_load_kw": 4960,
          "cable_length_km": 7.4,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 8, "max": 128 },
            "power_mw": { "min": 0.14, "max": 2.2 },
            "power_factor": { "min": 0.82, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 153,
              "high": 128,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 2.63,
              "high": 2.2,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.8,
              "low_low": 0.7,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS04-F6",
          "name": "Feeder 6 — Hebbal Lake Road",
          "short_name": "F6",
          "slave_id": 28,
          "feeder_number": 6,
          "load_type": "MIXED",
          "estimated_consumers": 2100,
          "connected_load_kw": 3520,
          "cable_length_km": 3.3,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 8, "max": 91 },
            "power_mw": { "min": 0.14, "max": 1.56 },
            "power_factor": { "min": 0.82, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 108,
              "high": 91,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 1.85,
              "high": 1.56,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.8,
              "low_low": 0.7,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS04-F7",
          "name": "Feeder 7 — Bellary Road",
          "short_name": "F7",
          "slave_id": 29,
          "feeder_number": 7,
          "load_type": "COMMERCIAL",
          "estimated_consumers": 640,
          "connected_load_kw": 4640,
          "cable_length_km": 4.0,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 12, "max": 120 },
            "power_mw": { "min": 0.21, "max": 2.06 },
            "power_factor": { "min": 0.85, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 153,
              "high": 120,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 2.63,
              "high": 2.06,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.82,
              "low_low": 0.72,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS04-F8",
          "name": "Feeder 8 — Nagawara",
          "short_name": "F8",
          "slave_id": 30,
          "feeder_number": 8,
          "load_type": "MIXED",
          "estimated_consumers": 3000,
          "connected_load_kw": 4160,
          "cable_length_km": 4.6,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 8, "max": 108 },
            "power_mw": { "min": 0.14, "max": 1.85 },
            "power_factor": { "min": 0.82, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 128,
              "high": 108,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 2.2,
              "high": 1.85,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.8,
              "low_low": 0.7,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        }
      ]
    },
    {
      "id": "SS-05",
      "name": "Electronic City 33/11kV Substation",
      "short_name": "ECY",
      "location": "Electronic City, Bengaluru South",
      "latitude": 12.8452,
      "longitude": 77.6602,
      "voltage_level": "33/11kV",
      "is_feeder_map_substation": false,
      "transformer": {
        "id": "TR-SS05-T1",
        "name": "T1 — 20MVA 33/11kV",
        "slave_id": 31,
        "rating_mva": 20,
        "hv_kv": 33,
        "lv_kv": 11,
        "normal_operating": {
          "hv_voltage_kv": { "min": 31.0, "max": 35.0 },
          "lv_voltage_kv": { "min": 10.5, "max": 11.5 },
          "current_a": { "min": 0, "max": 1050 },
          "power_mw": { "min": 0, "max": 18.0 },
          "temperature_degc": { "min": 20, "max": 85 },
          "frequency_hz": { "min": 49.5, "max": 50.5 }
        },
        "analog_limits": {
          "voltage": {
            "high_high": 11.8,
            "high": 11.5,
            "low": 10.5,
            "low_low": 10.0,
            "unit": "kV",
            "priority_high_high": "CRITICAL",
            "priority_high": "HIGH",
            "priority_low": "HIGH",
            "priority_low_low": "CRITICAL"
          },
          "current": {
            "high_high": 1155,
            "high": 1050,
            "low": 0,
            "low_low": -1,
            "unit": "A",
            "priority_high_high": "CRITICAL",
            "priority_high": "HIGH",
            "priority_low": "LOW",
            "priority_low_low": "LOW"
          },
          "power_mw": {
            "high_high": 19.8,
            "high": 18.0,
            "low": 0,
            "low_low": -1,
            "unit": "MW",
            "priority_high_high": "CRITICAL",
            "priority_high": "HIGH",
            "priority_low": "LOW",
            "priority_low_low": "LOW"
          },
          "temperature": {
            "high_high": 100,
            "high": 85,
            "low": 0,
            "low_low": -1,
            "unit": "degC",
            "priority_high_high": "CRITICAL",
            "priority_high": "HIGH",
            "priority_low": "LOW",
            "priority_low_low": "LOW"
          },
          "frequency": {
            "high_high": 51.0,
            "high": 50.5,
            "low": 49.5,
            "low_low": 49.0,
            "unit": "Hz",
            "priority_high_high": "HIGH",
            "priority_high": "MEDIUM",
            "priority_low": "MEDIUM",
            "priority_low_low": "HIGH"
          }
        }
      },
      "feeders": [
        {
          "id": "F-SS05-F1",
          "name": "Feeder 1 — Electronic City Phase 1",
          "short_name": "F1",
          "slave_id": 32,
          "feeder_number": 1,
          "load_type": "INDUSTRIAL",
          "estimated_consumers": 210,
          "connected_load_kw": 7040,
          "cable_length_km": 3.2,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 22, "max": 138 },
            "power_mw": { "min": 0.38, "max": 2.36 },
            "power_factor": { "min": 0.78, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 172,
              "high": 138,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 2.95,
              "high": 2.36,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.78,
              "low_low": 0.68,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS05-F2",
          "name": "Feeder 2 — Electronic City Phase 2",
          "short_name": "F2",
          "slave_id": 33,
          "feeder_number": 2,
          "load_type": "INDUSTRIAL",
          "estimated_consumers": 180,
          "connected_load_kw": 6400,
          "cable_length_km": 4.1,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 19, "max": 125 },
            "power_mw": { "min": 0.32, "max": 2.14 },
            "power_factor": { "min": 0.78, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 156,
              "high": 125,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 2.68,
              "high": 2.14,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.78,
              "low_low": 0.68,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS05-F3",
          "name": "Feeder 3 — Hosur Road",
          "short_name": "F3",
          "slave_id": 34,
          "feeder_number": 3,
          "load_type": "COMMERCIAL",
          "estimated_consumers": 720,
          "connected_load_kw": 4800,
          "cable_length_km": 5.5,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 9, "max": 94 },
            "power_mw": { "min": 0.16, "max": 1.61 },
            "power_factor": { "min": 0.85, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 119,
              "high": 94,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 2.04,
              "high": 1.61,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.82,
              "low_low": 0.72,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS05-F4",
          "name": "Feeder 4 — Bommasandra Industrial",
          "short_name": "F4",
          "slave_id": 35,
          "feeder_number": 4,
          "load_type": "INDUSTRIAL",
          "estimated_consumers": 260,
          "connected_load_kw": 7680,
          "cable_length_km": 6.8,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 22, "max": 150 },
            "power_mw": { "min": 0.38, "max": 2.57 },
            "power_factor": { "min": 0.78, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 188,
              "high": 150,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 3.22,
              "high": 2.57,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.78,
              "low_low": 0.68,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS05-F5",
          "name": "Feeder 5 — Hebbagodi",
          "short_name": "F5",
          "slave_id": 36,
          "feeder_number": 5,
          "load_type": "RESIDENTIAL",
          "estimated_consumers": 3700,
          "connected_load_kw": 3520,
          "cable_length_km": 5.9,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 3, "max": 69 },
            "power_mw": { "min": 0.05, "max": 1.18 },
            "power_factor": { "min": 0.8, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 81,
              "high": 69,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 1.39,
              "high": 1.18,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.8,
              "low_low": 0.7,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS05-F6",
          "name": "Feeder 6 — Doddathogur",
          "short_name": "F6",
          "slave_id": 37,
          "feeder_number": 6,
          "load_type": "RESIDENTIAL",
          "estimated_consumers": 3300,
          "connected_load_kw": 3200,
          "cable_length_km": 3.7,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 3, "max": 62 },
            "power_mw": { "min": 0.05, "max": 1.07 },
            "power_factor": { "min": 0.8, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 75,
              "high": 62,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 1.29,
              "high": 1.07,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.8,
              "low_low": 0.7,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS05-F7",
          "name": "Feeder 7 — Neeladri Nagar",
          "short_name": "F7",
          "slave_id": 38,
          "feeder_number": 7,
          "load_type": "RESIDENTIAL",
          "estimated_consumers": 2900,
          "connected_load_kw": 2880,
          "cable_length_km": 2.8,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 3, "max": 56 },
            "power_mw": { "min": 0.05, "max": 0.96 },
            "power_factor": { "min": 0.8, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 69,
              "high": 56,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 1.18,
              "high": 0.96,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.8,
              "low_low": 0.7,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS05-F8",
          "name": "Feeder 8 — Konappana Agrahara",
          "short_name": "F8",
          "slave_id": 39,
          "feeder_number": 8,
          "load_type": "MIXED",
          "estimated_consumers": 2600,
          "connected_load_kw": 4000,
          "cable_length_km": 4.4,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 6, "max": 78 },
            "power_mw": { "min": 0.11, "max": 1.34 },
            "power_factor": { "min": 0.82, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 94,
              "high": 78,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 1.61,
              "high": 1.34,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.8,
              "low_low": 0.7,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS05-F9",
          "name": "Feeder 9 — Singasandra",
          "short_name": "F9",
          "slave_id": 40,
          "feeder_number": 9,
          "load_type": "MIXED",
          "estimated_consumers": 2800,
          "connected_load_kw": 3840,
          "cable_length_km": 5.0,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 6, "max": 75 },
            "power_mw": { "min": 0.11, "max": 1.29 },
            "power_factor": { "min": 0.82, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 90,
              "high": 75,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 1.55,
              "high": 1.29,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.8,
              "low_low": 0.7,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        },
        {
          "id": "F-SS05-F10",
          "name": "Feeder 10 — Huskur Road",
          "short_name": "F10",
          "slave_id": 41,
          "feeder_number": 10,
          "load_type": "MIXED",
          "estimated_consumers": 1700,
          "connected_load_kw": 3360,
          "cable_length_km": 6.3,
          "normal_operating": {
            "voltage_kv": { "min": 10.5, "max": 11.5 },
            "current_a": { "min": 6, "max": 66 },
            "power_mw": { "min": 0.11, "max": 1.13 },
            "power_factor": { "min": 0.82, "max": 1.0 },
            "frequency_hz": { "min": 49.5, "max": 50.5 }
          },
          "analog_limits": {
            "voltage": {
              "high_high": 11.8,
              "high": 11.5,
              "low": 10.5,
              "low_low": 10.0,
              "unit": "kV",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "HIGH",
              "priority_low_low": "CRITICAL"
            },
            "current": {
              "high_high": 78,
              "high": 66,
              "low": 0,
              "low_low": -1,
              "unit": "A",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_mw": {
              "high_high": 1.34,
              "high": 1.13,
              "low": 0,
              "low_low": -1,
              "unit": "MW",
              "priority_high_high": "CRITICAL",
              "priority_high": "HIGH",
              "priority_low": "LOW",
              "priority_low_low": "LOW"
            },
            "power_factor": {
              "high_high": 1.05,
              "high": 1.01,
              "low": 0.8,
              "low_low": 0.7,
              "unit": "",
              "priority_high_high": "LOW",
              "priority_high": "LOW",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            },
            "frequency": {
              "high_high": 51.0,
              "high": 50.5,
              "low": 49.5,
              "low_low": 49.0,
              "unit": "Hz",
              "priority_high_high": "HIGH",
              "priority_high": "MEDIUM",
              "priority_low": "MEDIUM",
              "priority_low_low": "HIGH"
            }
          },
          "load_nodes": []
        }
      ]
    }
  ]
}
